---
title: Untitled Page
description: 
published: true
date: 2026-01-08T11:11:02.481Z
tags: 
editor: markdown
dateCreated: 2026-01-08T11:11:02.481Z
---

**TPM 173/25** - Platné od 11.3.2025
# KOMPAKTNÍ KLIMATIZAČNÍ JEDNOTKA MANDÍK ŘADY R

<img src="/01_rtu.png" width="800"/>

Zcela nová klimatizační jednotka z firmy Mandík a.s., která vyniká moderními komponenty a kvalitou konstrukce. Díky kompaktním rozměrům a plnému otestování a seřízení již z výroby vyniká snadností instalace. Jednotky jsou kompletně vyrobeny a certifikovány v unikátním bezrámovém provedení a jsou určeny pro venkovní umístění. Jednotka disponuje vysokou odolností vůči povětrnostním vlivům.

Primárním zdrojem tepla/chladu je tepelné čerpadlo. Jako doplňový zdroj může být osazen vodní ohřívač/chladič nebo elektrický ohřívač. Nabízeny jsou různé konfigurace od plně cirkulačních po jednotky umožňující směšování a rekuperaci. Elektrický rozvaděč je integrovaný v těle jednotky.

Jedná se o pevnou velikostní řadu, která pokrývá výkony od 20 do 150kW chlazení/topení a 4000 až 30000 m^3^/h vzduchového výkonu. Standartní dodání je plug&play, tj. včetně integrovaného systému MaR a plného otestování již ve výrobě.

## 1\. OBECNÉ INFORMACE

V tomto manuálu jsou použité grafické symboly a varování popsané ve [Všeobecně](/cs/shared/ac-units/before-use/general#zahodit).

### Quick Start

**1) Kontrola po dodání**
- Zkontrolujte neporušenost obalu a mechanický stav jednotky.
- Ověřte, že štítek jednotky odpovídá objednávce.
- Zkontrolujte přítomnost všech komponent (filtry, čidla, příslušenství).

**2) Bezpečnostní upozornění**
- Instalaci a uvedení do provozu smí provádět pouze kvalifikovaný technik.
- Před jakýmkoli zásahem do jednotky vždy odpojte napájení.
- Neodstraňujte ochranné kryty během provozu jednotky.
- Nepoužívejte jednotku, pokud jsou viditelně poškozené kabely, kryty nebo konstrukce.
- Filtry a servisní prvky vyměňujte pouze při vypnuté jednotce.
- Nepřekrývejte sání ani výfuk vzduchu.
- Při manipulaci s kondenzátem zabraňte kontaktu s elektrickými částmi.
- V případě neobvyklého hluku, zápachu nebo kouře jednotku okamžitě vypněte a kontaktujte servis.
 
**3) Umístění a základní instalace**
- Umístěte jednotku na rovný, nosný povrch.
- Zajistěte dostatečný prostor pro servisní přístup.
- Připojte vzduchotechnické potrubí podle směru proudění.
- Připojte odvod kondenzátu se správným spádem.
 
**4) Elektrické připojení**
- Připojte napájení dle štítku jednotky.
- Zkontrolujte správné jištění.
- Připojte regulační signály a komunikaci (pokud je součástí).
 
**5) První spuštění**
- Zkontrolujte, že jsou všechny kryty uzavřené.
- Zapněte hlavní vypínač.
- Nastavte režim provozu (AUTO / MANUAL).
- Nastavte požadovanou teplotu.
 
**6) Základní ovládání**
- Ověřte, že ventilátory běží.
- Zkontrolujte stav filtrů (pokud je indikace).
- Sledujte teploty a tlaky (pokud jsou dostupné).

**7) Rychlé řešení problémů**
- **Jednotka neběží:** zkontrolujte napájení a bezpečnostní prvky.
- **Nízký výkon:** zkontrolujte filtry a průtok vzduchu.
- **Hluk:** zkontrolujte upevnění a ventilátory.


### TECHNICKÉ PARAMETRY - R454C

|Tělo - A|||||
|---|---|---|---|---|
| **Nominální průtok vzduchu** | [m3/h] |	4000 | 6000	| 8000 |
| **Výkon - Topení (1)** | [kW] | 20 | 30 | 40 |
| **Výkon - Chlazení (2)** | [kW] | 20 | 30 | 35 |
| **Elektrický ohřev** | [kW] | 18 | 18 | 18 |			
| **Vodní ohřev (80/60°C)** | [kW] | až 60 | až 60 | až 60 |		
| **Počet kompresorů (typ)** | [ks] | 1 (Inverter) | 1 (Inverter) | 1 (Inverter) |
| **Počet chladivových okruhů** |	[ks] | 1 | 1 | 1 |						
| **Chladivo** | [-] | R454C (GWP - 148) |								
| **COP (1)** | [-] | 3,49 | 3,40 | 3,02 |
| **EER (1)** | [-] | 4,01 | 3,59 | 3,08 |
| **Rozměry (VxŠxD)** |	[mm] | 2430x2200x2648	|		
| **Hmotnost** | [kg] | 1233 | 1248	| 1248	|	
| **Hladina akustického výkonu z pláště do vnějšího prostoru, chlazení v provozu LwA** | [dBA] | 92 | 92 | 92 |
| **Hladina akustického výkonu na výtlaku do vnitřního řešeného prostoru  LwA** |	[dBA] |	92 | 95 | 95 |	
| **Hladina akustického výkonu na straně sání a výtlaku do vnějšího prostoru bez systému chlazení LwA** |	[dBA] | 94 | 94 | 94 |			
| **Přívodní ventilátory - EC (radiální s volným oběžným kolem)** | [ks] | 1 | 2 | 2 |
| **Odvodní ventilátory - EC (radiální s volným oběžným kolem)** | [ks] | 1 | 1 | 1 |							
| **Vnější ventilátory - EC (axiální)** |	[ks] | 1 | 1 | 1 |
| **Třídy filtrace** | [-] | G3 / G4 / M5 / F7 / F9 |													
| **Filtry 1. stupeň** | [-] | 2+2ks (592x592x48)	|							
| **Filtry 2. stupeň** | [-] | 6ks (592x592x48) |
| **Senzory** | [-] | Teplota / Vlhkost / CO2 / Kouř |													
| **Komunikace** | [-] | ModBus / Analog / (BACnet) |												
| **Regulace** | [-] | MaR / Cloud / Pokojový termostat / ModBus |												
| **Napájení** | [V/f/Hz] | 400/3/50 |													
| **Doporučené jištění** | [A] | 63 |

|Tělo - B||||||
|---|---|---|---|---|---|
| **Nominální průtok vzduchu** | [m3/h] |	10000	| 12000	| 14000	| 16000	|
| **Výkon - Topení (1)** | [kW] | 50 | 60 | 70 | 80 |
| **Výkon - Chlazení (2)** | [kW] | 50 | 55 | 60 | 65 |
| **Elektrický ohřev** | [kW] | 30 | 30 | 30 | 30 |					
| **Vodní ohřev (80/60°C)** | [kW] | až 100 | až 100 | až 100 | až 100 |				
| **Počet kompresorů (typ)** | [ks] | 2 (Inverter) | 2 (Inverter) | 2 (Inverter) | 2 (Inverter) |	
| **Počet chladivových okruhů** |	[ks] | 2 | 2 | 2 | 2 |								
| **Chladivo** | [-] | R454C (GWP - 148) |
| **COP (1)** | [-] | 3,39 | 3,24 | 3,08 | 2,97 |
| **EER (1)** | [-] | 3,73 | 3,50 | 3,29 | 3,05 |
| **Rozměry (VxŠxD)** |	[mm] |	2430x2200x3240 |				
| **Hmotnost** | [kg] | 1680 | 1680 | 1698 | 1698 |		
| **Hladina akustického výkonu z pláště do vnějšího prostoru, chlazení v provozu LwA** | [dBA] | 95 | 95 | 95 | 95 |	
| **Hladina akustického výkonu na výtlaku do vnitřního řešeného prostoru  LwA** |	[dBA] | 97 | 97 | 98 | 98 |	
| **Hladina akustického výkonu na straně sání a výtlaku do vnějšího prostoru bez systému chlazení LwA** |	[dBA] | 97 | 97 | 97 | 97 |					
| **Přívodní ventilátory - EC (radiální s volným oběžným kolem)** | [ks] | 3 | 3 | 4 | 4 |	
| **Odvodní ventilátory - EC (radiální s volným oběžným kolem)** | [ks] | 2 | 2 | 2 | 2 |									
| **Vnější ventilátory - EC (axiální)** |	[ks] | 2 | 2 | 2 | 2 |	
| **Třídy filtrace** | [-] | G3 / G4 / M5 / F7 / F9 |													
| **Filtry 1. stupeň** | [-] |	3+3ks (592x592x48) |								
| **Filtry 2. stupeň** | [-] |	9ks (592x592x48) |				
| **Senzory** | [-] | Teplota / Vlhkost / CO2 / Kouř |													
| **Komunikace** | [-] | ModBus / Analog / (BACnet) |												
| **Regulace** | [-] | MaR / Cloud / Pokojový termostat / ModBus |												
| **Napájení** | [V/f/Hz] | 400/3/50 |													
| **Doporučené jištění** | [A] | 100 |

|Tělo - C|||||||||
|---|---|---|---|---|---|---|---|---|
| **Nominální průtok vzduchu** | [m3/h] | 18000 | 20000 |	22000	| 24000	| 26000	| 28000	| 30000 |
| **Výkon - Topení (1)** | [kW] | 90	| 100	| 110	| 120	| 130	| 140	| 150 |
| **Výkon - Chlazení (2)** | [kW] | 90	| 95	| 100	| 110	| 130	| 135	| 140 |
| **Elektrický ohřev** | [kW] | 60 | 60 | 60 | 60 | 60 | 60 | 60 |						
| **Vodní ohřev (80/60°C)** | [kW] | až 160 | až 160 | až 160 | až 160 | až 160 | až 160 | až 160 |						
| **Počet kompresorů (typ)** | [ks] | 3 (2xInverter, 1xON/OFF) | 3 (2xInverter, 1xON/OFF) | 3 (2xInverter, 1xON/OFF) | 3 (2xInverter, 1xON/OFF) | 4 (2xInverter, 2xON/OFF) | 4 (2xInverter, 2xON/OFF) | 4 (2xInverter, 2xON/OFF) |		
| **Počet chladivových okruhů** |	[ks] | 2 | 2 | 2 | 2 | 2 | 2 | 2 |									
| **Chladivo** | [-] | R454C (GWP - 148) |
| **COP (1)** | [-] | 3,44 | 3,29 | 3,10 | 3,09 | 3,23 | 3,25 | 3,07 |
| **EER (1)** | [-] | 3,32 | 3,20 | 3,08 | 2,97 | 3,04 | 2,99 | 2,97 |
| **Rozměry (VxŠxD)** |	[mm] | 2670x2200x5180 |
| **Hmotnost** | [kg] | 2602 | 2602 | 2602 | 2672 | 2712 | 2712 | 2712 |		
| **Hladina akustického výkonu z pláště do vnějšího prostoru, chlazení v provozu LwA** | [dBA] | 96 | 96 | 96 | 96 | 96 |	96 | 96 |		
| **Hladina akustického výkonu na výtlaku do vnitřního řešeného prostoru  LwA** |	[dBA] | 102 | 102 | 102 | 104 | 104 | 104 | 104 |			
| **Hladina akustického výkonu na straně sání a výtlaku do vnějšího prostoru bez systému chlazení LwA** |	[dBA] | 102 | 102 | 102 | 102 | 102 | 102 | 102 |						
| **Přívodní ventilátory - EC (radiální s volným oběžným kolem)** | [ks] | 3 | 3 | 3 | 4 | 4 | 4 | 4 |		
| **Odvodní ventilátory - EC (radiální s volným oběžným kolem)** | [ks] | 3 | 3 | 3 | 3 | 3 | 3 | 3 | 									
| **Vnější ventilátory - EC (axiální)** |	[ks] | 3 | 3 | 3 | 3 | 4 | 4 | 4 |		
| **Třídy filtrace** | [-] | G3 / G4 / M5 / F7 / F9 |													
| **Filtry 1. stupeň** | [-] | 4+4ks (592x592x48), 4+4ks (300x592x48) |
| **Filtry 2. stupeň** | [-] | 12ks (592x592x48), 4ks (300x592x48) |
| **Senzory** | [-] | Teplota / Vlhkost / CO2 / Kouř |													
| **Komunikace** | [-] | ModBus / Analog / (BACnet) |												
| **Regulace** | [-] | MaR / Cloud / Pokojový termostat / ModBus |												
| **Napájení** | [V/f/Hz] | 400/3/50 |													
| **Doporučené jištění** | [A] | 250 |

*(1) - dle normy EN 14511/2023*

### TECHNICKÉ PARAMETRY - R454B

|||Tělo - A|Tělo - B|Tělo - C||
|---|---|---|---|---|---|
| **Nominální průtok vzduchu** | [m3/h] | 8000 | 16000 | 24000 | 30000 |
| **Výkon - Topení (1)** | [kW] | 40 | 80 | 120 | 150 |
| **Výkon - Chlazení (2)** | [kW] | 35 | 65 | 110 | 140 |
| **Elektrický ohřev** | [kW] | 18 | 30 | 60 ||		
| **Vodní ohřev (80/60°C)** | [kW] | až 60 | až 100 | až 160 ||		
| **Počet kompresorů (typ)** | [ks] | 1 (ON/OFF) | 2 (ON/OFF) | 3 (ON/OFF) |  4 (ON/OFF) |
| **Počet chladivových okruhů** |	[ks] | 1 | 2 |||						
| **Chladivo** | [-] | R454B (GWP - 466) |								
| **COP (1)** | [-] | 3,02 | 2,97 | 3,09 | 3,07 |
| **EER (1)** | [-] | 3,08 | 3,05 | 2,97 | 2,97 |
| **Rozměry (VxŠxD)** |	[mm] | 2430x2200x2648	|	2430x2200x3240 | 2670x2200x5180 ||		
| **Hmotnost** | [kg] | 1248 | 1698 | 2672 | 2712 |
| **Hladina akustického výkonu z pláště do vnějšího prostoru, chlazení v provozu LwA** | [dBA] | 92 | 95 | 96 ||
| **Hladina akustického výkonu na výtlaku do vnitřního řešeného prostoru  LwA** |	[dBA] | 95 | 98 | 104 ||	
| **Hladina akustického výkonu na straně sání a výtlaku do vnějšího prostoru bez systému chlazení LwA** |	[dBA] | 94 | 97 | 102 ||		
| **Přívodní ventilátory - EC (radiální s volným oběžným kolem)** | [ks] | 2 | 4 |||
| **Odvodní ventilátory - EC (radiální s volným oběžným kolem)** | [ks] | 1 | 2 | 3 ||					
| **Vnější ventilátory - EC (axiální)** |	[ks] | 1 | 2 | 3 | 4 |
| **Třídy filtrace** | [-] | G3 / G4 / M5 / F7 / F9 |													
| **Filtry 1. stupeň** | [-] | 2+2ks (592x592x48)	|	3+3ks (592x592x48) | 4+4ks (592x592x48), 4+4ks (300x592x48) ||						
| **Filtry 2. stupeň** | [-] | 6ks (592x592x48) |	9ks (592x592x48) | 12ks (592x592x48), 4ks (300x592x48) ||			
| **Senzory** | [-] | Teplota / Vlhkost / CO2 / Kouř |													
| **Komunikace** | [-] | ModBus / Analog / (BACnet) |												
| **Regulace** | [-] | MaR / Cloud / Pokojový termostat / ModBus |												
| **Napájení** | [V/f/Hz] | 400/3/50 |													
| **Doporučené jištění** | [A] | 63 | 100 | 250 ||

*(1) - dle normy EN 14511/2023*

### BEZPEČNOST  

> **Jednotka musí být instalována v prostoru s kontrolovaným přístupem.**
{.is-info}

Prosím dbejte na [Bezpečnost](/cs/shared/ac-units/before-use/safety#zahodit).

### SMĚRNICE PED - 2014/68/EU

Pro zařízení, která podléhají [Směrnici o tlakových zařízeních](/cs/shared/ac-units/before-use/ped#zahodit) (viz EU Prohlášení o shodě).  

## 2\. IDENTIFIKACE JEDNOTKY

Související společné dokumenty jsou v [Související dokumenty](/cs/shared/ac-units/before-use/related-documents#zahodit).

Každá jednotka je osazena výrobním štítkem obsahující identifikaci každého kusu a popis hlavních vlastností.

<img src="/rtu/MD-CZ.jpg" alt="drawing" width="500"/>
<figcaption>Obr. 1: Příklad výrobního štítku</figcaption>

Každá jednotka je osazena identifikačním štítkem obsahující hlavní charakteristyky chladivového okruhu.

<img src="/rtu/PED-CZ.jpg" alt="drawing" width="500"/>
<figcaption>Obr. 2: Příklad výrobního štítku-PED</figcaption>

### Identifikační označení jednotky ###
**RTU_A-B-C-D-E-F-G-H-I-J-K**

|||||
|---|---|---|---|
| A | Jmenovitý výkon | 020/030/040/050/060/070/080/090/100/110/120/130/140/150 | Výkon v kW |
| B | Provedení | C/R | Pouze chlazení/Reversibilní |
| C | Dispozice | C/F/M | Cirkulační/Pouze čerstvý vzduch/Možnost směšování čerstvého vzduchu |
| D | Odvodní ventilátor|NA/EF|Nic/ANO|
| E | Sekundární výměník tepla |NA/EH/WH| Nic/Elektrický ohřívač/Vodní ohřívač |
| F | První stupeň filtrace | 1G3N/1G4N/1G3M/1G4M | Stupeň filtrace G3/Stupeň filtrace G4/Stupeň filtrace G3+sledování stavu/Stupeň filtrace G4+sledování stavu |
| G | Druhý stupeň filtrace | 2F5N/2F7N/2F5M/2F7M | Stupeň filtrace F5/Stupeň filtrace F7/Stupeň filtrace F5+sledování stavu/Stupeň filtrace F7+sledování stavu |
| H | Rekuperace | NA/IHR | Nic/Rekuperace přes chladivový okruh |
| I | Senzor ODA | 0/1/2/3 | Nic/Teplota/Teplota+Vlhkost/Teplota+Vlhkost+CO2 |
| J | Senzor SUP | 0/1/2/3 | Nic/Teplota/Teplota+Vlhkost/Teplota+Vlhkost+CO2 |
| K | Senzor ETA | 0/1/2/3 | Nic/Teplota/Teplota+Vlhkost/Teplota+Vlhkost+CO2 |

Příklad označení jednotky:

*RTU_060-R-M-EF-EH-1G4N-2F7N-IHR-1-1-1*

-   *Jmenovitý výkon 60 kW*
-   *Provedení reversibilní*
-   *Umožnuje směšování čerstvého vzduchu*
-   *Odvodní ventilátor*
-   *Doplňkový elektrický ohřívač*
-   *První stupeň filtrace třídy G4*
-   *Druhý stupeň filtrace třídy F7*
-   *Rekuperace tepla přes okruh tepelného čerpadla*
-   *ODA - jen teplota*
-   *SUP - jen teplota*
-   *ETA - jen teplota*


### Rozměry jednotek

Jednotka je navržená v pevné rozměrové řadě, viz níže uvedená tabulka. 

<img src="/rtu/01.jpg" alt="drawing" width="800"/>
<figcaption>Obr. 3: Základní rozměry</figcaption>

| Jednotka | [-] |  A |  B |  C |
|---|---|---|---|---|
| Jmenovitý průtok vzduchu | [m^3^/h] | 4000-8000 | 10000-16000 | 18000-30000 |
| Jmenovitý výkon topení | [kW] | 20-40 | 50-80 | 90-150 |
||| **Rozměry jednotky** |||
| Šířka | [mm] | 2200 | 2200 | 2200 |
| Délka | [mm] | 2648 | 3240 | 5180 | 
| Výška | [mm] | 2430 | 2430 | 2670 |
| Hmotnost | [kg] | 1248 | 1698 | 2712 |

### Připojovací rozměry

Obr. 4 zobrazuje půdorysný pohled na jednotku RTU s okótovanými rozměry připojení.

<img src="/rtu/14.jpg" alt="drawing" width="800"/>
<figcaption>Obr. 4: Připojovací rozměry vzduchovodů</figcaption>

| Jednotka | [-] | A | B | C |
|----------|-----|----|----|----|
| A | [mm] | 2200 | 2200 | 2200 |
| B | [mm] | 2648 | 3240 | 5180 |
| C | [mm] | 1288 | 1880 | 2480 |
| D | [mm] | 900  | 1180 | 2000 |
| E | [mm] | 425  | 425  | 425  |
| F | [mm] | 900  | 1280 | 1800 |
| G | [mm] | 435  | 435  | 450  |
| H | [mm] | 194  | 350  | 240  |
| I | [mm] | 141  | 141  | 125  |
| J | [mm] | 194  | 250  | 340  |
| K | [mm] | 125  | 125  | 125  |

## 3\. MANIPULACE, DOPRAVA A SKLADOVÁNÍ
  
-   Jednotky se dodávají v kompaktních blocích.
-   Jednotky se dodávají balené v plastové fólii.
-   Jednotky jsou určené pro manipulaci vidlicemi vysokozdvižného nebo paletového vozíku nebo jeřábem.
-   Při použití vysokozdvižného nebo paletového vozíku musejí být vidlice vždy pod celou komorou.
-   Jednotku je možné přepravovat jen ve vodorovné pracovní poloze.

> **POZOR: Plastová fólie je transportní obal chránící komory během přepravy a nesmí sloužit pro dlouhodobé skladování komor. Změnou teplot při přepravě může dojít ke kondenzaci vodní páry uvnitř obalu a tím mohou vzniknout v obalu podmínky vhodné pro korozi materiálů použitých na komorách (např. bílá koroze pozinkovaných prvků). Proto je nutné po ukončení přepravy tento transportní obal neprodleně odstranit a umožnit přístup vzduchu ke komorám, tak aby docházelo k osušení povrchu komor.**
{.is-info}

> **POZOR: Při dopravě a přemisťování se musí jednotky přepravovat jen pomocí vysokozdvižných vozíků nebo přepravních pásů a je nutné dodržovat příslušné bezpečnostní předpisy (ČSN ISO 8792). Jednotky je možné zvedat pouze zespodu. Při zvedání jeřábem je třeba použít oka v rámu jednotky, přičemž pásy je třeba nahoře rozepřít nebo dodatečně vyztužit místa kde by mohl pás způsobit deformaci komory. Při přepravě vysokozdvižným vozíkem je třeba podepřít komoru po celé šířce komory, aby nedošlo k poškození dna jednotky.**
{.is-info}

> **POZOR: Při manipulaci se zavěšeným zařízení, je třeba se zdržovat v bezpečné vzdálenosti od břemene, nikdy ne pod břemenem. Udržujte zrychlení a rychlost zvedání v bezpečných limitech. Nikdy nenechávejte zařízení zavěšeno déle, než je nezbytně nutné!**
{.is-warning}

> **POZOR: Při přejímce je nutné zkontrolovat, zda výrobek byl dodán v dohodnutém provedení a rozsahu a zda nebyl poškozen při dopravě. V případě poškození při dopravě musí přejímatel zaznamenat rozsah poškození na dodacím listu dopravce. Nedodržením tohoto postupu se vystavujete nebezpečí odmítnutí reklamace za škody způsobené přepravou**
{.is-info}

> **POZOR: Jednotky je nutné skladovat v suchých, neprašných, před deštěm a sněhem krytých prostorách, kde teplota okolí neklesne pod +5 °C a chránit je proti mechanickému poškození, znečištění a korozi způsobené trvalou kondenzací vodní páry na povrchu jednotky**
{.is-info}


### Povolené manipulace

#### Přeprava a manipulace paletovým nebo vysokozdvižným vozíkem

<img src="/rtu/08.jpg" alt="drawing" width="800"/>
<figcaption>Obr. 5: Manipulace s jednotkou na paletě</figcaption>

Jednotka je určená pro manipulaci vidlicemi vysokozdvižného nebo paletového vozíku. Při použití musejí být vidlice vozíku vždy pod celou jednotkou.

> **POZOR: Komora není vždy hmotnostně vyvážena. Je nutné k tomu manipulaci a výšku zdvihu přizpůsobit!**
{.is-warning}


#### Přeprava a manipulace komory jeřábem

Jednotka smí být zvedána pouze za závěsná oka v rámu jednotky (Obr. 7: "A"). Vysunutí jeřábových ok z rámu je popsáno níže.

<img src="/rtu/06.jpg" alt="drawing" width="500"/>
<figcaption>Obr. 6: Vysunutí jeřábového oka</figcaption>

Pro vysunutí jeřábového oka z rámu je třeba nejprve zcela vyšroubovat šroub "B", poté povolit šroub "C". V tuto chvíli lze oko vysunout z rámu ve směru šipky. Poté je třeba šroub "B" zašroubovat do pozice "A" a oba šrouby utáhnout pomocí klíče 17mm.

<img src="/rtu/07.jpg" alt="drawing" width="500"/>
<figcaption>Obr. 7: Zajištení jeřábového oka</figcaption>

Po ustavení jednotky na finální místo je doporučeno z bezpečnostních důvodů jeřábová oka opět zasunout do rámu. Zasunutí oka probíhá v opačném pořadí než jeho vysunutí.

> **POZOR: Komora není vždy hmotnostně vyvážena. Je nutné k tomu manipulaci a výšku zdvihu přizpůsobit!**
{.is-warning}


## 4\. MONTÁŽ A INSTALACE

Společné všeobecné instrukce k montáži a instalaci jsou v [Všeobecně montáž a instalace](/cs/shared/ac-units/before-use/assembly-and-installation#zahodit).

- Podle typu a velikosti jednotky je potřeba zajistit kolem jednotky volný prostor k otvírání dveří bez překážky – dané velikostí konkrétní jednotky.
- Pro servisní zásahy je třeba pochozí povrch v ochraném pásu kolem jednotky.
- Je nutné dbát na maximální odchylky vodorovnosti (0,5% ~ 0,3°) jednotek.
- Minimální odstup hořlavých předmětů od jednotky je 200 mm

<img src="/rtu/02.jpg" width="500"/>
<figcaption>Obr. 8: Ochranné pásmo kolem RTU</figcaption>

### USAZENÍ JEDNOTKY NA STŘEŠNÍ RÁM

Rám pro usazení jednotky na střechu budovy. Nezávisle posuvné nohy umožňují vyrovnání rámu do vodorovné polohy nezávisle na sklonu a orientyci střechy.

<img src="/rtu/13.jpg" alt="drawing" width="800"/>
<figcaption>Obr. 9: Střešní rám</figcaption>

||
| ----- |
| A – Střešní rám pro jednotku RTU |
| B – Příruby vzduchovodů |
| C – Ustavovací nohy rámu |
| D – Jeřábová oka pro manipulaci s rámem |

> **Dovolená manipulace s jednotkami pro uložení je uvedena v kapitole 4.**
{.is-info}

- Kontrola ustavení rámu, sklonu a stability.
- Kontrola ochranného servisního pásma kolem jednotky.
- Kontrola celistvosti těsnění na dosedacích plochách vzduchotechnických přírub (Označeno písmenem B). 
- Po usazení jednotky zasunout jeřábová oka pomocí klíče 17mm.
- Rám je vyroben z dvouplášťového materiálu s izolací o tloušťce 50mm.
- Po vyrovnání sklonu na střeše je třeba rám zakotvit k nosné kontrukci střechy budovy.
- Kolem celého obvodu rámu je třeba připevnit (samozávrtnými šrouby v maximální rozteči 200mm) zakrývací plechy, které jsou součástí dodávky.
- Následně je třeba správně instalovat parotěsnou folii, tepelnou izolaci a hydroizolační folii.

> **Instalci střešního rámu smí realizovat pouze kvalifikovaná osoba.**
{.is-info}


### USAZENÍ JEDNOTKY NA VOLNĚ STOJÍCÍ RÁM

<img src="/rtu/12.jpg" alt="drawing" width="800"/>
<figcaption>Obr. 10: Jednotka RTU na volně stojícím rámu</figcaption>

||
| ----- |
|A – Jednotka RTU|
|B – Konstrukce volně stojícího rámu|
|C – vzduchotechnické potrubí (přívod/odvod)|

> **Dovolená manipulace s jednotkami pro uložení je uvedena v kapitole 4.**
{.is-info}

- Kontrola ustavení rámu, sklonu a stability.
- Kontrola ochranného servisního pásma kolem jednotky. 
- Zvednout jednotku pomocí vysokozdvižného vozíku a usadit jí na předem připravený rám.
- Konstrukce rámu musí být navržena s ohledem na hmotnost konkrétní jednotky.

**PŘIPOJENÍ JEDNOTKY NA VZT POTRUBÍ**

> **Připojení jednotky na vzduchotechnické potrubí je možné jen pomocí tlumících vložek (zabraňují přenosu chvění).**
{.is-info}

> **Vzduchotechnické potrubí musí být připojeno bez napětí, tzn. tak aby nezatěžovalo svojí hmotností tlumící vložku a tím i jednotku.**
{.is-info}

> **Přírubové spojení vzduchotechnického potrubí a tlumící vložky musí být vždy řádně zatěsněno.**
{.is-info}


**POPIS PŘÍVODŮ/ODVODŮ DO JEDNOTKY** 

<img src="/rtu/03.jpg" width="500"/>
<figcaption>Obr. 11: Přívody/odvody jednotky RTU</figcaption>

|||
| ----- | ----- |
| SUP – přívod do místnosti | ETA – odvod z místnosti |
| EHA – odpadní vzduch do atmosféry | ODA – čerstvý venkovní vzduch |

**PŘIPOJENÍ SIFONU ODVODU KONDENZÁTU**

> **Odvod kondenzátu se musí připojit přes sifon s dostatečnou výškou vodního sloupce, který zaručí bezchybný provoz.**
{.is-info}

> **Sifon připojený v podtlaku musí být před uvedením do provozu a po delší odstávce vždy naplněn vodou, aby mohl kondenzát odtékat.**
{.is-info}

> **Potrubí za sifonem nesmí být přímo zaústěno do kanalizačního potrubí.**
{.is-info}

> **Výšku jednotky nad úrovní podlahy/terénu je nutné vždy přizpůsobit podle potřebné výšky sifonu.**
{.is-info}

> **V případě umístění sifonu ve venkovním prostředí je nutné jeho trasu temperovat, např. elektrickým topným kabelem.**
{.is-info}


**Správné nastavení výšky sifonu podle hodnoty tlaku**

<img src="/cpx/image23a.jpg" width="500"/>
<figcaption>Obr. 12: Podtlakový sifon s kuličkou HL136NGG</figcaption>

||
| ----- |
|A: Čistící vložka|

Lze použít pro podtlak do 2300 Pa.
H=P/10 (P = hodnota tlaku uvedená v technické specifikaci jednotky [Pa])

<img src="/rtu/04.jpg" width="500"/>
<figcaption>Obr. 13: Místo napojení sifonu</figcaption>

||
| ----- |
|A: Napojení sifónu|

**PŘIPOJENÍ VODNÍHO OHŘÍVAČE/CHLADIČE**

> **Veškeré potrubí musí být připevněno nezávisle na výměnících. Potrubní rozvody činných tekutin nesmí svou hmotností a dilatačními silami působit na bloky jednotky nebo na výměníky. Přípojky musí být provedeny tak, aby dilatace trubek vlivem teploty nezpůsobila nadměrné zatížení hrdel.**
{.is-info}

> **Utažení připojení je nutné s pomocí dvou klíčů. V jiném případě hrozní deformace závitu!**
{.is-info}

> **Odvzdušňovací ventil, pokud není namontovaný, musí být usazený na nejvyšším místě přívodu teplé/studené vody.**
{.is-info}

> **Výměník se vždy zapojuje v protiproudu!**
{.is-info}

> **Kapilární proti-mrazový termostat je součástí jednotky a je již namontovaný a připojený do systému MaR z výroby.**
{.is-info}

> **Směšovací uzel pro regulaci tepelného výkonu je součástí jednotky a je již namontovaný a připojený do systému MaR z výroby.**
{.is-info}


Voda pro vodní výměníky nesmí obsahovat nečistoty způsobující zanášení, zejména produkty koroze ocelových a litinových částí. Pro zabránění vzniku těchto nečistot je nutné užívat chemicky upravenou vodu o parametrech dle ČSN 07 7401.

- Vodíkový exponent pH 7 − 9
- Tvrdost vody 1,0 *mval ⁄ l*
- Obsah chloridů max. 30 *mg ⁄ l*
- Obsah fosforečnanů přepočtený na P<sub>2</sub>O<sub>5</sub>, min. 15 *mg ⁄ l*

<img src="/rtu/10.jpg" width="500"/>
<figcaption>Obr. 14: Připojovací body regulačního uzlu vodního výměníku</figcaption>

**ELEKTRICKÉ PŘIPOJENÍ**

> **Jakékoliv zásahy do elektrického rozváděče nebo připojení přiložených komponent smí provádět pouze pracovník s odbornou kvalifikací dle platné vyhlášky daného státu, v němž je jednotka uvedena do provozu!**
{.is-warning}

> **Jednotlivé komponenty jednotky jsou standardně z výroby již elektricky propojeny se svorkami regulátoru a testovány (ventilátory, čidla, servopohony, termostaty, manostaty, elektrický ohřívač, …).**
{.is-info}

> **Dodatečně je nutné jen připojit přiložené periférie (Prostorový přístroj, Touch Panel, CO2 čidlo, ...) Veškerá schémata zapojení jsou uvedena v přiložené projektové dokumentaci jednotky „Měření a regulace KJ MANDÍK“.**
{.is-info}


Hlavní přívod jednotky pro napájení je standardně zajištěn ze strany stavby. Po přivedení silového kabelu skrz průchodku v rozvaděči je nutné zapojení do svorek. Na dveřích rozvaděče je umístěn hlavní vypínač. Dveře lze otevřít až po vypnutí hlavního vypínače.

Pro připojení přiložených periférií do svorkovnice využijte k tomu připravené šroubovací vývodky, které jsou umístěné u vývodky přívodního kabelu.

## 5\. UVEDENÍ DO PROVOZU

### 5.1\. PŘED UVEDENÍM DO PROVOZU
Společné všeobecné úkony před uvedením do provozu [zde](/cs/shared/ac-units/before-use/separate/activities-prior-to-commissioning#zahodit).
<br>
<div style="page-break-after: always;"></div>

### 5.2\. UVEDENÍ DO PROVOZU

Uvedení do provozu pro jednotku RTU [zde](/cs/shared/ac-units/first-use/commissioning-compact#zahodit).


> **Ventilátory nesmí být spouštěny při uzavřených regulačních klapkách v potrubní trase. Je třeba se vyhnout tlakovým rázům vznikajícím při zkouškách funkce požárních či jiných klapek s krátkou dobou přestavění do uzavřené polohy.**
{.is-info}

> **První zkušební spuštění jednotky by nemělo přesáhnout 30 min. Poté je nutné jednotku a všechny její sekce znovu komplexně zkontrolovat.**
{.is-info}

> **Po prvním uvedením do provozu je nutné zkotrolovat všechny vstupní filtry, popřípadě je vyměnit za nové.**
{.is-info}


**Při prvním spuštění se kontroluje zejména:**

**Jednotka všeobecně:**
- Zda nejsou slyšet nepatřičné mechanické zvuky.
- Kontrola nadměrného chvění jednotky.
- Těsnost komory jednotky a těsnost všech dodatečně provedených prostupů pláštěm jednotky.
- správná funkce všech klapek

**Elektrický ohřívač:**
- Rychlost proudění vzdušiny nesmí klesnout pod 1 m/s.

**Vodní chladič/ohhřívač:**
- Těsnosti napojení hydraulické soustavy do výměníku.

**Tepelné čerpadlo:**
- Zda nejsou slyšet nepatřičné mechanické zvuky.
- Kontrola nadměrného chvění kompresorů.
- Těsnost chladivového okruhu.
- Funkčnost bezpečnostních prvků

### PRVNÍ SPUŠTĚNÍ JEDNOTKY DO PROVOZU

> **Po splnění všech předchozích bodů (montáž a instalace, úkony před prvním spuštěním do provozu, …) je možné jednotku uvést do zkušebního provozu.**
{.is-info}

1) Zapojení napájení (3x400V 50Hz)
2) Zapnutí hlavního vypínače – otočením do pozice „ON“
3) Prodleva alespoň 2 hodiny (nahřátí klikové skříně kompresoru)
4) Ruční zapnutí do režimu chladit, dostupný na: [Systém měření a regulace](/MaR/regulators/CLIMAN)
5) Ruční zapnutí do režimu topit, dostupný na: [Systém měření a regulace](/MaR/regulators/CLIMAN)
6) Vypnutí jednotky
7) Nastavení časového programu, dostupný na: [Systém měření a regulace](/MaR/regulators/CLIMAN)
8) Zapnutí časového programu nebo konkrétního režimu, dostupný na: [Systém měření a regulace](/MaR/regulators/CLIMAN)

### ZAŠKOLENÍ OBSLUHY A PŘEDÁNÍ JEDNOTKY

Při školení je nutné dodržet následující kroky:
- Zaškolení uživatele pro provoz a údržbu jednotky
- Provedení zápisu o zaškolení. Kopie bude zaslána do společnosti MANDÍK, a.s. nebo na mail servisního oddělení service@mandik.cz
- Zaškolení na obsluhu a nastavení uživatelských parametrů systému MaR
- Provedení zápisu o zaškolení systému MaR. Kopie bude zaslána do společnosti MANDÍK, a.s. nebo na mail servisního oddělení service@mandik.cz
- Provedení zápisu o zaregulování jednotky. Kopie bude zaslána do společnosti MANDÍK, a.s. nebo na mail servisního oddělení service@mandik.cz
- Předání jednotky uživateli
- Provedení zápisu o předání jednotky uživateli. Kopie bude zaslána do společnosti MANDÍK, a.s. nebo na mail servisního oddělení service@mandik.cz
- Založení provozního deníku zařízení
- Předání dokumentací uživateli (návody výrobce, revize elektroinstalace, protokol o zaškolení pro provoz a údržbu, protokol o zaškolení systému MaR, protokol a předání jednotky, protokol o zaregulování jednotky).

## 6\. PROVOZ A ÚDRŽBA

### Instrukce

Společné instrukce k provozu a údržbě jsou v [Všeobecně provoz a údržba](/cs/shared/ac-units/use-maintenance/operation-and-maintenance#zahodit).

### Údržba

Společné intervaly úkonů pro servis a údržbu v [Intervaly úkonů pro servis a údržbu společné](/cs/shared/ac-units/use-maintenance/maintenance-and-service-intervals-kjm-cpv-cpx#zahodit).


### Popis jednotky

**KOMPONENTY**

<img src="/rtu/05.jpg" alt="drawing" width="1000"/>
<figcaption>Obr. 15: Základní popis komponent</figcaption>

|||
| ----- | ----- |
| SUP – přívod do místnosti | ETA – odvod z místnosti |
| EHA – odpadní vzduch do atmosféry | ODA – čerstvý venkovní vzduch |
| A: Hlavní rozvaděč | B: Elektrický ohřev nebo vodní chladič/ohřívač |
| C: Vnitřní chladivový výměník | D: 2. stupeň filtrace |
| E: Filtr+klapka čerstvého vzduchu | F: Klapka odpadního vzduchu |
| G: Odvodní ventilátory | H: Filtr+klapka cirkulačního vzduchu |
| I: Vana kondenzátu | J: Pomocný rozvaděč chladivové sekce |
| K: Přívodní ventilátory | L: Axiální ventylátory venkovních chladivových výměníků |
| M: Strojovna chladivového okruhu | N: Vnější chladivový výměník |
| O: Servisní přístu do chladivové sekce |  |


**CHLADIVOVÝ OKRUH**

<img src="/rtu/11.jpg" alt="drawing" width="500"/>
<figcaption>Obr. 16: Schéma chladivového okruhu</figcaption>

|||
| ----- | ----- |
| PeC100 – Regulátor | MaR – Měření a regulace jednotky |
| Int. – Vnitřní výměník | Ext. – Vnější výměník |
| Comp. – Kompresor | Inverter – Invertor řídící kompresor |
| LS: Odlučovač kapalného chladiva | RC: Sběrač kapalného chladiva |
| FD: Filtr-dehydrátor | SG: Průhledítko |
| EEV: Expanzní ventil | 4WV: Čtyřcestný ventil |
| P1: Nízký tlak | P2: Vysoký tlak |
| T1: Teplota par vnějšího výměníku | T2: Teplota sání kompresoru |
| T3: Teplota vnějšího prostředí | T4: Teplota kapalného chladiva |
| T5: Teplota výtlaku kompresoru |  |


> **Po připojení napájení je třeba nechat jednotku zapnutou alespoň 2 hodiny kvůli nahřátí kompresorové skříně**
{.is-info}

> **Jednotka je z výroby naplněna chladivem. R454C (GWP148-A2L)**
{.is-info}


## 7\. PŘÍLOHY

Přílohy ke klimatizační jednotce RTU jsou:

### ANALÝZA RIZIK

| Potenciální rizika | Zdroj rizika | Dílčí zdroj | Normální nebo abnormální stav | Technické příklady pokrytí rizika | Poznámka |
|-------------|------------------------|-----------------|----------------------------------|----------|-----|
| Mechanická nebezpečí | Tíže | Pád jednotky | Normální | Instalace dle návodu TPM 173/25 |          | 
| Mechanická nebezpečí | Rotující prvky | Ventilátor | Normální | Pro přístup k ventilátoru je třeba speciální nástroj |          |
| Mechanická nebezpečí | Hranaté části | Skříň jednotky | Normální | Jednotka nemá ostré rohy |          |
| Elektrická nebezpečí | Zkrat el. obvodů | Voda na el. součástkách, zatékání | Normální | Elektrické krytí obvodů a jejich součástí |          |
| Elektrická nebezpečí | Zkrat el. obvodů | Chybná instalace | Abnormální | Instalace dle návodu TPM 173/25 |          |
| Elektrická nebezpečí | Elektrostatické jevy | Chybná instalace | Abnormální | Instalace dle návodu TPM 173/25 |          |
| Elektrická nebezpečí | Přetížení | Znečištění ventilátoru prachem | Normální | Údržba dle návodu TPM 173/25 |          |
| Elektrická nebezpečí | Přetížení | Mechanická porucha ventilátoru | Abnormální | Instalace dle návodu TPM 173/25 |          |
| Elektrická nebezpečí | Dotyk živých částí | Chybná instalace | Abnormální | Instalace dle návodu TPM 173/25 ||
| Elektrická nebezpečí | Dotyk živých částí | Mechanické poškození el. částí | Abnormální | Instalace dle návodu TPM 173/25 ||
| Elektrická nebezpečí | Elektromagnetické vyzařování | Nízkofrekvenční elektromagnetické záření | Není |||
| Elektrická nebezpečí | Elektromagnetické vyzařování | Vysokofrekvenční elektromagnetické záření | Není |||
| Tepelná nebezpečí | Předměty s vysokou nebo nízkou teplotou | Potrubí topného media | Normální | Instalace dle návodu TPM 173/25, pro přístup je třeba speciální nástroj ||
| Tepelná nebezpečí | Únik topného media | Netěsnost připojení | Abnormální | Instalace dle návodu TPM 173/25 ||
| Vysoký tlak | Části pod vysokým tlakem | Netěsnost systému | Abnormální | Kontrola dle návodu TPM 173/25 ||
| Vysoký tlak | Části pod vysokým tlakem | Proražení | Abnormální | Instalace dle návodu TPM 173/25, mechanická ochrana tlakového okruhu ||

### TROUBLESHOOTING

| Problém                                   | Možná příčina                                           | Řešení                                                     |
|-------------------------------------------|----------------------------------------------------------|------------------------------------------------------------|
|**Jednotka se nespustí**       				               | Není přivedeno napájení                 | Zkontrolovat jističe a napájení                    		|
|                                           										| Aktivní bezpečnostní prvky       		    | Resetovat STOP, havarijní termostat              |
|                                           										| Chyba komunikace s regulací         | Zkontrolovat kabeláž a komunikaci                 |
|                                           										| Nesprávně nastavený režim            | Ověřit nastavení režimu (AUTO / MANUAL)  |
| **Jednotka běží, ale nefouká vzduch**      | Zanesené filtry                         		      | Zkontrolovat a vyměnit filtry                      			|
|                                       											 | Porucha ventilátoru                     		   | Ověřit funkci ventilátoru                            			|
|                                        											 | Uzavřené klapky                               | Zkontrolovat polohu klapek                      			 |
|                                           										| Chyba v regulaci otáček                  | Zkontrolovat signál pro regulaci otáček          |
| **Nedostatečný výkon chlazení / topení**  | Zanesené filtry                                 | Vyčistit nebo vyměnit filtry                       				|
|                                           										| Nedostatečný průtok vzduchu         | Zkontrolovat ventilátory a klapky                    |
|                                           										| Nízký tlak chladiva / únik                 | Zkontrolovat chladivový okruh (servis)        	  |
|                                           										| Nesprávné nastavení teploty           | Ověřit nastavení teploty                               		|
|                                           										| Znečištěný výparník / kondenzátor  | Vyčistit výměníky                                         		|
| **Jednotka je hlučná**                        				| Uvolněné šrouby nebo kryty            | Dotáhnout spoje                                       			|
|                                           										| Nevyvážený ventilátor                     | Zkontrolovat ventilátor                                    |
|                                           										| Zanesené filtry                                 | Vyměnit filtry                                             			|
|                                           										| Vibrace přenášené do konstrukce   | Doplnit antivibrační prvky                               |
| **Jednotka vypíná kvůli chybě**               	| Přehřátí kompresoru                       | Nechat jednotku vychladnout                 				|
|                                           										| Nízký tlak chladiva                           | Zkontrolovat chladivový okruh (servis)          |
|                                           										| Porucha čidla                                  | Ověřit funkci čidel                                        		|
|                                           										| Chyba komunikace                          | Zkontrolovat kabeláž a komunikaci                |
| **Kondenzát neodtéká**                        		| Ucpaný odvod kondenzátu               | Vyčistit odvod                                      					|
|                                           									| Špatný spád potrubí                          | Opravit spád                                               		|
|      										                                     | Neaktivní čerpadlo kondenzátu        | Zkontrolovat čerpadlo                                     |
| **Jednotka hlásí chybu filtru**  		             | Zanesené filtry                                   | Vyměnit filtry                                             			|
|                                           									| Nesprávně vložené filtry                    | Zkontrolovat správné usazení                        |
|                                           									| Porucha diferenčního tlakového čidla    | Ověřit funkci čidla                                      |


### POZNÁMKY
---
---
---
---
---
---
---
---
---
---
---
---
---
---
---
---
---


